---
建立日期: 2026-09-05
案件: 南港實驗室GTP修改工程（博訊生物科技南港廠）
來源: 現場BMS人機介面(HMI)實機拍照＋既有ChatGPT討論草稿（使用者提供截圖）+ 使用者現場確認
類型: 工法踩坑 / OQ、PQ交付文件建置
---

# 南港GTP室 BMS/EMS 監控點位圖與 I/O List 建置紀錄（V-12）

> 案件：`yushi/施工中案件/20260808-南港GTP實驗室OQ、PQ檢測工程/` OQ/PQ交付文件系列（V-1~V-12）
> 交付檔案：`E簡報資料/2026-09-05_V-12BMS_EMS監控點位圖與IOList.docx`（+ .pdf）
> CAD用單頁圖：`E簡報資料/2026-09-05_V-12_BMS架構IOList_CAD用圖.png`（A3橫向300dpi，架構圖＋完整I/O List同頁，供貼入CAD套圖框）

## 一、任務性質

從**現場實際安裝並運轉中**的BMS觸控人機介面（HMI）畫面回推一份正式I/O List與監控架構圖，交叉比對先前已存在的一份ChatGPT協助草擬的理論設計（僅能靠使用者截圖取得，原始對話連結無法開啟）。屬於「逆向工程既有系統」而非「從零設計」。

## 二、範圍界定（使用者現場確認）

- **監控範圍＝房間層級 + MAU層級 + 冰水主機層級**，FFU不納入監控（FFU為室內HEPA循環，不影響BMS）
- 乾盤管（Dry Coil）比例閥僅3組：CV-01前處理室、CV-02 GTP、CV-03收發室（依既有ChatGPT討論結論，非8房間全部都有）
- 冰水泵（冰水泵1/2，各自獨立變頻）**明確排除**（2026-09-05使用者確認「先不要」），僅冰水主機本體＋MAU/HEX冰水閥納入

## 三、最終點數統計（合計49點）

| I/O類型 | 點數 | 組成 |
|---|---|---|
| AI | 35 | 房間監控24（8房間×T/RH/DP）＋MAU 4＋乾盤管閥回饋3＋冰水系統4 |
| AO | 7 | MAU 2（VFD頻率+加熱器）＋乾盤管閥控制3＋冰水閥控制2（MAU/HEX） |
| DI | 6 | MAU 4（VFD運轉/故障+加熱器狀態/故障）＋冰水主機運轉/故障2 |
| DO | 1 | MAU VFD啟停 |

## 四、關鍵踩坑與修正（供日後同類OQ/PQ文件參考）

### 1. 術語必須依現場HMI實際標示，不用通用工程詞彙代替
第一版用「再熱盤管」，但現場HMI畫面本身標示的是「Dry Coil」，正確中文對應是**「乾盤管」**。使用者糾正後才發現：即使兩者功能類似，**正式交付文件的設備命名一律以現場銘牌/HMI畫面文字為準**，不要用工程慣用替代詞，避免跟現場人員溝通時對不上。

### 2. 監控範圍的論述邏輯：需求驅動，HMI只是確認依據（避免「本末倒置」）
第一版開頭寫「本文件依現場實際安裝之BMS人機介面（HMI）畫面內容整理成正式I/O List」——這個邏輯被使用者明確指出**本末倒置**：正確順序應該是**先有無塵室的溫濕度控制/正壓維持/潔淨度換氣等設計需求，才需要對應的監控點位；HMI畫面只是拿來確認「現場實際裝了什麼」，不是監控範圍存在的理由**。
> **適用原則**：任何OQ/PQ或驗證類文件，開場定義監控/驗證範圍時，一律先講「為什麼需要監控（設計需求/法規/製程要求）」，現場設備盤點放在後段當佐證，不要顛倒順序——這是資深工程審查會直接抓出來的邏輯瑕疵。

### 3. 正式交付文件不放「待確認事項」
使用者明確表態：**「報告不會有不確認事項」**——OQ/PQ驗證用交付文件要嘛確認了才寫，要嘛不寫，不接受在正式版留一段「型式待確認」清單當免責聲明。若真的有不確定的規格（如控制器廠牌型式、加熱器SCR型式），**在正式文件完成前先跟使用者/廠商確認清楚，不要用「待確認」段落把問題留在文件裡**。
> 這跟先前 [[feedback_case_specific_timelines]] 的精神一致：交付文件要嘛是確定的事實，不確定的內容不該包裝成「附帶說明」留在正式版本。

### 4. 一個系統可能有兩種同樣有效的架構圖畫法，要問清楚要哪一種
本案過程中同時出現兩種畫法：(1) 縮排文字樹狀圖（單色框線＋文字縮排層級）、(2) box-and-arrow組織圖（方框＋箭頭連接，類似ChatGPT常見畫法）。兩者都是業界慣用的架構圖表示法，沒有孰優孰劣，純粹是不同工具/場合的呈現慣例。**docx正式文件用縮排文字版（方便Word排版、佔用空間小），CAD用單頁圖則指定用box-and-arrow版（配合AutoCAD圖面視覺慣例）**——同一份監控架構，因為交付載體不同，可以合理採用不同畫法，不必堅持統一。

### 5. PIL繪製box-and-arrow圖時，leaf群組box寬度必須小於間距
用Python PIL畫多顆等距排列的方框時，若「總跨距span」除以「(方框數量-1)」算出的間距小於方框本身寬度，方框會互相重疊擠壓、文字讀不出來。**公式：span/(n-1) 必須大於 box_width**，寫成可重用的`leaf_group()`函式，每個分支群組依項目數量各自傳入適合的span/box_w參數，而非套用同一組固定值。畫完後務必用Read工具實際檢視輸出圖片，肉眼確認無重疊/無超出畫布邊界（尤其最右側/最下側分支容易因為靠近畫布邊緣而被裁切，需預留邊界margin並反算最外側leaf的box邊緣座標是否超出畫布寬度）。

## 五、交付文件版本記錄

| 版本 | 檔案 | 內容 |
|---|---|---|
| 主文件 | V-12BMS_EMS監控點位圖與IOList.docx/.pdf | 完整說明文字＋5節I/O List表格＋縮排文字版架構圖，符合V-10/V-11既有格式（微軟正黑體、Light Grid Accent 1表格樣式） |
| CAD用圖 | V-12_BMS架構IOList_CAD用圖.png | box-and-arrow架構圖＋4組I/O List表格＋點數統計，全部畫在單一A3橫向PNG，供直接貼入CAD圖框，不含頁首頁尾等文件格式元素 |

## 工種分類

[[空調工程]] [[弱電工程]]
