# AHU 空調箱（循環空調箱）規格與報價參考

**來源**：空調箱.pdf（聖暉工程科技 採購單 + 弘振空調機械 報價單 Q1000445-1/2）  
**工程案例**：矽品彰化廠 CHC-B1F 空調隔間工程（矽品CHC&C1基礎擴充）  
**報價日期**：民國100年4月22日（2011年4月，弘振報價）  
**建立日期**：2026-06-03

---

## AHU 完整規格與報價（弘振，2011年，未稅）

| 型號 | 類型 | 風量CMM | 冷卻KW | 加熱KW | 預冷KW | 靜壓Pa | 馬達kW | 單價（未稅）| 備註 |
|------|------|--------|-------|-------|------|------|------|----------|------|
| AHU-B101 | 臥式 | 1,400 | 490 | — | — | 650 | 30 | **670,000** | — |
| AHU-B102 | 立式 | 400 | 98 | 95 | — | 1,030 | 15 | **328,600** | 含混合箱,初級濾網,袋型濾網箱 |
| AHU-B103 | 臥式 | 900 | 217 | 39 | 123(90CMM) | 650 | 30 | **575,300** | 含混合箱,初級濾網 |
| AHU-B104 | 臥式 | 220 | 91 | 28 | — | 550 | 7.5 | **25,000** | 舊機現場拆卸組裝（皮帶輪+皮帶）|
| AHU-B105 | 立式 | 600 | 217 | 53 | — | 665 | 15 | **425,000** | 含混合箱,初級濾網 |
| AHU-C1-B101 | 臥式 | 1,100 | 172 | 49 | 172(120CMM) | 850 | 30 | **260,000** | 舊機改裝：加裝冰水盤管+換40HP馬達+庫板整修 |
| PAH-B101 | 吊掛式 | 80 | 70 | — | — | 300 | 2.2 | **69,000** | — |
| EXF-B101 | 箱型風車 | 75 | — | — | — | 400 | 2.2 | **36,800** | — |
| EXF-101 | 箱型風車 | 20 | — | — | — | 375 | 0.75 | **29,200** | 雙層鐵板，25mmPU保溫 |
| AHU-201 | 下吹式 | 210 | 52 | 32 | — | 80mmaq | 10HP | **253,000** | 風車一用一備，含初級濾網 |

> 全案弘振報價合計（未稅）：**2,671,900 元**  
> 聖暉詢議價（含稅）：2,805,495  
> 議價結果（含稅）：約 **270~275 萬**

---

## 箱體標準構造規格（弘振）

- 雙層鐵板，保溫 **50mm PU**，鋁合金框架
- 外板：0.6mm 鍍化（鹽化）鋼板
- 內板：0.6mm 鍍鋅鋼板
- 水盤：**SUS304**，含混合箱
- 盤管：銅管 5/8"φ × 0.41mm，鋁鰭片藍波處理 0.12mm
- 端板：鍍鋅鐵板，含視窗、照明燈
- 風車組：含內逆閘器
- **不含**：袋型濾網、二流體加濕器

> AHU-201（下吹式）特殊：盤管端板 1.6mmt 鍍鋅鋼板，風車 **一用一備**

---

## 單位風量造價分析（2011年弘振，未稅，全新品）

| 型號 | 類型 | 風量CMM | 報價 | 元/CMM |
|------|------|--------|------|-------|
| AHU-B101 | 臥式大型 | 1,400 | 670,000 | 479 |
| AHU-B103 | 臥式中型 | 900 | 575,300 | 639 |
| AHU-B105 | 立式 | 600 | 425,000 | 708 |
| AHU-B102 | 立式 | 400 | 328,600 | 821 |
| AHU-201 | 下吹式 | 210 | 253,000 | 1,205 |
| PAH-B101 | 吊掛式 | 80 | 69,000 | 863 |

> 規律：臥式大型最便宜（元/CMM），立式次之，吊掛/下吹最貴

---

## ⚠️ 2025年物價通膨修正

> 2011年報價。2021~2022年供應鏈危機+長期缺工，設備+工資大幅上漲。  
> **×1.5 已嚴重低估，實際應使用 ×1.8~2.2。**  
> 校準基準：老余2025年2月實際報價（MAU 10RT 5400CMH = 275,000/台）

| 設備 | 2011年弘振（未稅）| 2025年修正估算 | 調整係數 |
|------|----------------|-------------|---------|
| AHU 1,400CMM 臥式 | 670,000 | **120~150萬** | ×1.8~2.2 |
| AHU 900CMM 臥式 | 575,300 | **103~127萬** | ×1.8~2.2 |
| AHU 600CMM 立式 | 425,000 | **76~94萬** | ×1.8~2.2 |
| AHU 210CMM 下吹式 | 253,000 | **45~56萬** | ×1.8~2.2 |
| PAH 80CMM 吊掛式 | 69,000 | **12~15萬** | ×1.8~2.2 |
| EXF 75CMM/2.2kW | 36,800 | **6.6~8.1萬** | ×1.8~2.2 |
| EXF 20CMM/0.75kW | 29,200 | **5.3~6.4萬** | ×1.8~2.2 |

**2025年元/CMM 修正後**：
- 臥式大型：860~1,070 元/CMM
- 立式大型：1,270~1,570 元/CMM
- 下吹式：2,140~2,670 元/CMM
- 吊掛式：1,500~1,875 元/CMM

**與老余2025報價交叉驗證**：  
老余 MAU 5400CMH（=90CMM）報 275,000 → **3,056元/CMM**（MAU含外氣處理，規格高於AHU，單價合理偏高）

---

## 對應程式 `quotation.py` 參考

- **建議 2025年 AHU 估算基準**：
  - 臥式大型（>800CMM）：**1,000元/CMM**（含稅估）
  - 立式/中型（200~800CMM）：**1,400元/CMM**
  - 下吹式/小型（<200CMM）：**2,400元/CMM**
  - MAU（外氣處理機，含預冷/加熱/加濕）：**3,000~3,500元/CMM**
